# Zone circuits and the thermostat model (spoke)

Status: Draft · Pass 0 · Updated 2026-11-01 · Linear: OPS-532

> What this is: how zones, zone-call circuits, thermostats, and their
> relays are modeled in the layout, and the control model on top — the
> circuit FSM, the governance machine, setpoint belief, and the thermostat
> chunk. Post-launch: the deployed line runs the zone relays under the wall
> thermostats and admin direct control, so the scada-side zone-call control
> is not a launch item. The relay-actor enforcement that keeps every relay
> reliable at launch is OPS-392. The model below is resolved, pending the
> sema word-gate discussion before any vocabulary lands. Board facts:
> `gw108-board.md`.

## MVP first: hold a circuit off

**The need (2026-10-18).** The owner at spruce wants the living-room fan
coil (zone 5, circuit `zone5-living-rm-fancoil`) held off. Today only two
things can do that: the winter hack, which energizes the zone's failsafe
relay and leaves its scada relay open (`HELD_OFF_ZONES` in
`starter-scripts/spruce_winter_hack.py`), and the admin panel for the
length of a window. The window scada cannot: Nolan local control's boot
posture puts every `ZoneCallCircuit` on its wall thermostat and opens its
ops relay, and `gw.operational.params` has no per-circuit hold.
`EnergizedStandbyRelays` is the only relay list in the word, applies only
in Standby, and its axiom fixes it to empty for the Nolan family. So the
moment spruce runs the branch for real, the hold is lost.

**The MVP.** A circuit held off is declared in the ops word and honored
by local control:

- A field on `gw.operational.params` naming the circuits held off, each a
  `spaceheat.name` of a `ZoneCallCircuit` in the layout (the assembly
  step checks the names against the layout, as it does for
  `EnergizedStandbyRelays`). The word's version bumps; the sema spec and
  the gwsproto twin change in the same wave (`sema-CLAUDE.md`,
  `gwsproto-conformance.md`).
- Local control's boot posture and its enforcement between checks put a
  held circuit's failsafe on `Scada` and its ops relay open, in every
  family (`buffer_only_tou.py` `boot`, the House0 equivalent). Every
  other circuit stays on its wall thermostat as now.
- Admin can still take the pair for a window; the hold re-asserts when
  admin releases, like the rest of the posture.
- The spruce gen (`tlayouts/spruce_gen.py`, `jm/spruce`) names
  `zone5-living-rm-fancoil`; the generated pair is placed with
  `put_layout.sh spruce <change>`.
- A test in the sim house: boot with one circuit held, read the pair;
  change the param, read it released. Then a window on spruce reads the
  zone 5 pair as 1/0 at boot with no admin action.

The field's name and whether it sits on the top-level word or the family
params is the one open decision; settle it at the sema spec, not here.

**Do this next:** the sema change for the held-circuit field, with the
read-receipt `sema-CLAUDE.md` asks for.

## Next move

Activates after the launch; the thermostat chunk below is the first work.
The layout side is already in: spruce is 4 zones + 5 circuits with relay
pairs, plant relays (hp call, secondary pump), and the Dac2 writer (tlayouts
`jm/spruce`, 2026-08-11); the Learned⇒temp-channel axiom lives on
`gw.hydronic` and validates at decode. The `HeatcallSource → ZoneCallSource`
code rename and the roster-named `NolanZoneNodeNames` relay constants ride
the launch name-retirement in OPS-539; the `ChangeZoneCallSource` mirror and
the rest of the vocabulary here stay staged until the promote. Iso-valve
waits on its valve-function enum + the 0x21 wired inventory.

## Vocabulary — landed as staging (sema `jm/zone-words`, 2026-08-11)

All words staged; the promote holds per Sequencing. Enums:
`zone.call.circuit.event/.state`, `zone.circuit.governance.event/
.state`, `zone.call.source`, `setpoint.phase`, plus the circuit
record's support enums `zone.actuator.kind`, `zone.circuit.role`,
`zone.setpoint.source`, `thermostat.kind` (all versioned except
literal `zone.call.source`). Types: `gw1.zone.call.circuit`,
`gw1.zone.thermostat`, `zone.circuit.governance.cmd` (SetGovernance),
`setpoint.belief`. In place: `gw1.hvac.zone/000` + `TempChannelName`;
`gw1.scada.device.type.gt/000` + required `SupportsPinReadback`.
Deviations from this spoke's sketch, forced by the sema spec:

- The thermostat record is a **named type**, not inline — axioms
  cannot reference inline-object fields, and ReadSetpointNeedsCommsStat
  constrains its `Kind`.
- `HeatcallSource → ZoneCallSource` is a **new word**
  (`zone.call.source`), not a rename — `heatcall.source` is published
  and immutable.
- `zone.circuit.governance.cmd` follows `fsm.event`'s wire shape
  (FromHandle/ToHandle/TriggerId/SendTimeUnixMs) around the spoke's
  (circuit handle, event, SetpointF?) triple.

## The model: three concepts

The spruce living room forces the split — a baseload heating-only
stat driving the floor AND a rapid-response heat/cool fancoil stat,
two of today's `Hydronic.Zones` entries for one room.

**Zone — the thermal space** (keeps the industry word). Name,
`Critical`, `KwhPerDegF`, and an explicit `TempChannelName` reference
to the room's air-temp channel. The reference is source-agnostic: a
gw108 thermistor feeds it on Nolan, the Honeywell itself on House0,
absent for an untracked zone. One temp truth per room.

**Zone-call-circuit — the chain**: wall stat → whitewire → relay pair
→ actuator. One FSM actor per circuit. Fields: `CircuitPosition` (the
board's Z1–Z6), `ServesZone`, `ActuatorKind` (FloorLoop | Fancoil |
…), role (`Baseload | RapidResponse`), `CanCool`, `SetpointSource`
(`FromThermostat | Learned`), the inline thermostat record, and
explicit bindings — whitewire channel, failsafe relay node, ops relay
node. The gen derives bindings from position at generation time; the
record carries them spelled out; code resolves references, never
re-derives board positions from list order. Setpoint is per-circuit
(each stat has its own dial; the living room has two), learned
against the zone's one temp channel. House0 degenerates to 1:1
circuit:zone.

**Thermostat — a small named record on the circuit**
(`gw1.zone.thermostat`): `thermostat.kind` enum (MechanicalDial |
HoneywellViaHubitat | future kinds) + optional component ref for
comms-capable stats. Promotable to a device-type word when a third
kind appears. A comms stat can BE the zone's temperature source.

Axioms: `Learned` ⇒ `ServesZone` has a temperature channel;
`FromThermostat` ⇒ the thermostat type is comms-capable. `FromThermostat`
means READ — no setpoint write path to a wall stat exists on any fleet
(survey below). A homeowner's setpoint enters one tier up, as a command
on the LTN's homeowner surface (gridworks-ltn executor "Homeowner
command surface"); it reaches a circuit only as governance dispatch. Learned setpoint values + `SetpointPhase` belief stay runtime
state, never layout.

`ActuatorKind` bounds what a call may mean — a radiant floor cannot
cool (condensation hazard), a fan coil heats and cools; `CanCool` is
the emitter's fact, not the stat's. As authored, `gw1.zone.call.circuit`
carries `EmitterType` and `CanCool`, and its axiom 1 `OnlyFanCoilsCool`
holds `CanCool` false for any emitter but a fan coil.

Spare board positions are derivable, not modeled: the gw108
device-type record carries all six positions; the circuit list emits
only wired ones (five at spruce); "Z6: unwired" is their difference.

## The circuit FSM

Paired enums, system convention:

- **`zone.call.circuit.event`**: `WakeUp`, `GoDormant` (command
  tree); `Release`, `ScadaHold`, `ScadaCall` (the axis-1 posture
  surface — control states speak ONLY these); `ConfirmHeld`,
  `ConfirmCalling`, `ConfirmReleased`, `ActuationFailed`.
- **`zone.call.circuit.state`**: `Dormant`, `Released` (default — the
  hardware failsafe posture), `TakingHold`, `Held`, `StartingCall`,
  `Calling`, `StoppingCall`, `Releasing`.

The three postures factor as ownership + call; the call is
mode-agnostic demand (whether it heats or cools is plant state — the
fancoil's dual role proves it). Command-and-confirm is in: every
actuation verified at the op via input-port registers (the 08-10
brownout was caught only at the 5-min enforce readback; per-op
confirm catches it at the op). `ActuationFailed` ⇒ glitch with
register snapshot (OPS-452 reset signature diagnosed in place), no
dedicated Fault state — the machine holds its last confirmed state;
the boss may re-command. The whitewire sense stays OUT of the FSM (an
independent input channel); the four-value display state
(`WallThermostat-Idle/Calling · ScadaHeld · ScadaCalling`) is a
derived view (FSM state × whitewire) on its own channel. `GoDormant`
leaves pins untouched — latched holds survive service stops. The
relay pair stays two flat actuator nodes (House0 precedent) commanded
only by the circuit actor — the layering that would have made the
2026-08-10 window's ScadaBlind crash impossible.

## The governance machine (the circuit's top machine)

The circuit actor runs TWO machines — the LocalControl precedent
(`top_machine` + `machine`). Above the posture executor sits the
**governance machine**: which authority rules this circuit. Per
CIRCUIT, not per zone — the spruce living room proves it (floor
circuit held all summer while the fancoil circuit defers to its
stat).

- **`zone.circuit.governance.state`**: `Dormant · StatRules · Off ·
  ScadaThermostatic`.
- **`zone.circuit.governance.event`**: `WakeUp`, `GoDormant`,
  `SwitchToStatRules` (⇒ posture `Released`), `SwitchToOff` (⇒
  posture `Held`, latched), `SwitchToThermostatic` (⇒ the takeover
  loop: commanded setpoint vs the zone's temp channel, cycling
  `Held`/`Calling`).

`Off` is a scada-owned hold, deliberately distinct from `Released`:
releasing a floor circuit in summer lets a turned-up dial push cold
water through the floor — a condensation hazard, actively harmful,
not merely wasteful. That invariant is why holds stay latched
through `GoDormant` and service stops — `Off` protects the actuator
from the stat, not just the schedule from noise. Today's summer hack
holds ARE this state, informally; hack parity = commanding
`SwitchToOff` on the floor circuits.

Bosses (LocalControl, the LTN↔Scada surface, admin) command
GOVERNANCE, not postures. A homeowner's app is never a boss here: the
LTN takes the setpoint on its own surface and commands governance
([`../../../command-surface.md`](../../../conventions/command-surface.md) rule 7).
The command is `SetGovernance`, of
(circuit handle, event, `SetpointF?`), axiom: `SetpointF` present ⇔
event is `SwitchToThermostatic`. Takeover works uniformly on every
stat kind because no setpoint write path exists anywhere — takeover
is always "stop deferring to the stat; run the scada-side loop
through the postures." Zone-LEVEL concerns (the critical guarantee,
baseload-vs-trim coordination across a room's circuits) stay in
LocalControl — no zone-boss actor until one earns its place; a
critical zone served by two circuits gives the guarantee redundancy
for free.

## Setpoint belief — no number when Unknown

A `Learned` circuit's setpoint is a BELIEF, never a bare number: the
pair (`SetpointPhase`, `Value?`) with the axiom **`Phase = Unknown` ⇔
no value at all** — not a placeholder, not a default, no number in
the record, on the channel, or in the UI. `Suspect±` phases keep the
last value, labeled as suspect ("the dial probably moved; last known
was 68"); only `Unknown` is valueless. `SetpointPhase` elevates from
its file-local embryo (`derived_generator.py:37-41`: `Unknown |
LastHeatCallEndTemp | SuspectZoneBelowSetpoint |
SuspectZoneAboveSetpoint`) into vocabulary. Consumers declare their
Unknown behavior explicitly (LocalControl's critical-zone check
cannot silently treat Unknown as satisfied); any conservative
fallback is the consumer's declared policy input, never written into
the belief.

The phase rides the wire as a state-machine state, like every other
scada state, and consumers read the phase, never the last value on
the setpoint channel. The failure this closes (spruce living room,
2026-10-08): the learner moved to `SuspectZoneAboveSetpoint` and went
quiet, and two minutes later the alerter read the 5-minute-old 75.7 F
sample against a fresh 73.7 F room and paged "below setpoint" on a
room the scada no longer believed had a setpoint. Silence on the
value channel is indistinguishable from persistence; only an emitted
phase transition tells a consumer the belief changed. Today
(`derived_generator.py:574-582`) the `Suspect±` phases also drop the
value, which this section says they keep; the state-machine word
settles that with the phase.

## Admin: two altitudes

- **First pass (the existing contract, unchanged):** admin takes the
  command tree, relays report directly to admin, both circuit
  machines go dormant — and Dormant's pins-untouched semantics makes
  the takeover seamless (holds stay latched; nothing moves because
  admin arrived). Raw relay control remains for bench debugging and
  board bring-up.
- **The improvement — admin at the governance dial:** a second
  altitude where the machines stay awake and admin issues
  `SetGovernance` per circuit (`StatRules | Off |
  Thermostatic(+setpoint)`). Safety by construction — raw admin can
  express the cold-water mistake, governance admin cannot; and the
  journal records intent, not pin flips. Governance mode becomes the
  operating default; its own work, after the per-node command interface
  (`../../../command-surface.md` "Open").

## Enfolding the Honeywell mechanism (survey 2026-08-11)

Code pins verified on `jm/spruce-unlimbo`:

- **No setpoint write path exists anywhere** — `heatingSetpoint` is
  read-only polled telemetry (double-GET refresh, 300 s;
  `actors/hubitat_poller.py:60-70`); the relay pair has always been
  the sole zone authority.
- The inline thermostat record lands on `HvacZone`
  (`named_types/hvac_zone.py:8-18` — today zero thermostat
  awareness; `-stat` nodes exist only as a naming side-effect).
- The legacy hubitat family (`hubitat_gt.py`,
  `hubitat_component_gt.py`, the three actors) is already fenced
  "legacy, five homes, no expansion, not in sema" — pointed at via
  the optional component ref, never absorbed.
- `-set` / `-state` demote from required-per-zone to
  conditional-on-thermostat-type; the falling-edge-setpoint gen drops
  its `Strategy=="Nolan"` gate so `Learned` circuits work in any
  layout family.
- The web-listen path is provably dead (missing `import time`
  swallowed at `actors/hubitat_interface.py:156-160` + the s/s2
  process split — handlers can never register in either direction) —
  delete it when touched, don't fix it. Only the 300 s poll is real.
- Runtime consumers that substring-scan channel names
  (`sh_node_actor.py:100`, `ltn.py:1498`, `ltn/config.py:29-38`,
  dashboard `containers.py:191-203` which hardcodes Honeywell per
  zone) switch to reading the record.

## Thermostat chunk

Sim thermostat, setpoint discovery, coverage, web-listen EDD (from the Honeywell layout-plumbing read,
2026-09-02). The read found that Hubitat push events never reached
the scada: `hubitat_interface.py` used `time.time()` without
importing `time` and swallowed the NameError, so the field has only
ever had the periodic MakerAPI poll. The one-line import landed
2026-09-02 as its own commit; it does NOT by itself revive the path,
because the stat node runs under `s2` and the hub's web server under
`s`, so neither finds the other's communicator to register handlers.
What this chunk covers, as one estimated unit:
- A **sim thermostat**: a simulated Hubitat/MakerAPI surface the
  poller and web-listen actors run against unchanged (canned refresh
  responses; a POST to the listen path), so the real-shaped House0
  fixture boots and reads in the sim framework. Distinct from the
  sim House0's Nolan-type mechanical dial.
- **Setpoint discovery cleanup**: LocalControl finds zone setpoints
  by substring-matching channel names (`'zone' in x and 'set' in x`)
  and nothing consumes the circuit's `Thermostat` (kind, ComponentId).
  Resolve setpoint and zone-temp channels through the zone circuit
  declaration instead.
- **Coverage**: no test constructs `Hubitat` or `HoneywellThermostat`;
  first tests are the poller on a canned refresh response asserting
  the SyncedReadings it emits, and the web handler on a canned event
  (the test that would have caught the import).
- **EDD**: the web-listen path tried end to end in the sim
  framework, which decides the `s`/`s2` placement question (move the
  stat under `s`, or route registration across the pair) with a
  witnessed event rather than by reading. Reproducer under
  `experiments/`, logbook line, scoped Verified claim.

## Wiring facts are config data, and unwired positions get no node

- **Valve position never enters names, enum values or actor code.**
  The iso valve at spruce is normally closed (energized = open, fails
  closed; field-verified 2026-07-16), so its relay component carries
  `DeEnergizedState: ValveClosed` / `EnergizedState: ValveOpen` on the
  staging valve words (`valve.open.or.closed`, `change.valve.state`).
  A rewire to a normally-open valve, likely, and it flips the heat
  pump's failsafe direction (`executor/control-hierarchy.md` "Fixed
  sub-trees vs floating actuators"), edits those two values and nothing
  else.
- **Only wired positions get nodes.** The board record carries every
  position the board has (zone 6, `IsoValveFailsafe`, the rest of
  0x21); the layout emits a node only for a position something is wired
  to, and wired-or-not is the layout's fact, gathered per position
  before the gen emits it. Names carry no board index; chip, port and
  bit are the component record's job.
- **Relay names name the function.** `zone<n>-<name>-failsafe-relay` /
  `-ops-relay` for the zone pairs with `ZoneCallSource`
  (`WallThermostat | Scada`); `hp-scada-ops-relay` kept verbatim as
  the fleet role, season-neutral; `secondary-pump-relay` is the pump's
  on/off authority and its speed is the 0-10 V output, never zeroed.

## Sequencing

**The promote holds until the end of spruce-unlimbo.** The
hardware-word closure stays staging while this design's vocabulary
lands as in-place edits; the promote additionally gates on the
`house0.layout` sema word running on ALL the House0 homes — the merge
gate's both-cases bar applied to the vocabulary freeze. One promote,
at the epic's end, freezes the finished shape.

No channel renames now — deployed names and UUIDs keep journal
continuity; the chain-flavored prefixes (`zone2-living-rm-gw-temp`)
are cosmetic legacy for the proactor port.

## Top-up through the living-room fan coil

The living room has two circuits, the radiant slab (`living-rm`) and the
fan coil (`living-rm-fancoil`). The slab is slow: on the first freezing
night of the season (2026-10-31 ET) its floor sensor sat under the room
air at 23:00 and took until about 02:00 to pass it, while the room fell
from 68.9 F to 65.4 F and the cold-watch raised `critical-zone-cold` at
03:27:55 ET with the buffer at 130 F. The fan coil circuit never called.
Use the fan coil to top the living room up when the slab is behind: a
call on `living-rm-fancoil` commanded by the zone control, or a learned
threshold under which the fan coil joins the call. The slab-as-storage
side of the same night is a scada design of its own, Linear
OPS-648.

## Open

- **zone-setpoints-never-valued (spruce).** In the 2026-10-09 and
  2026-10-21 windows the four `zone<n>-…-set` channels had no value for
  the whole window, named on the unknown-channels line every 15 s; the
  cold watch logged "No recorded setpoint" each minute for three zones
  and the derived generator sat in `SuspectZoneAboveSetpoint`. Open since
  10-09 and the one spruce item left from the beta windows; why the
  learner never values them at spruce is to be read against the belief
  model above.
- **The Honeywell operating-state channel on House0 layouts.** Beech's
  legacy layout polls `thermostatOperatingState` into `zone1-down-state`
  and `zone2-up-state`; the main beech layout (tlayouts `beech_gen.py`)
  has no state channel and is left that way for now. Decide whether a
  `HoneywellViaHubitat` circuit declares a `-state` channel, given that
  `-state` is conditional on thermostat type and the relay pair is the
  zone authority.
- Falling-edge learning semantics for a cooling call (the edge
  relates to the setpoint from the other side; the learner needs the
  circuit's mode in hand).
- Zone 0-10V analog outputs (dac1/dac2 a-c): in the capability
  surface someday (variable-speed zone circulators), or out until a
  house uses one. Not blocking; the DAC map is in `../spruce-settled/gw108-board.md`.
- Mode is system-level (`SystemMode`): capability declarations turn
  mode changes into checkable safety semantics — a system entering
  cooling mode must not route cold water to heat-only emitters. Meet
  this when the circuit words land (axiom candidate on the layout).
- Accuracy adequacy for `Learned` (axiom checks presence of the temp
  channel; "accurate enough" is an engineering fact that could later
  live on the sensor's device type — the gw108 thermistors measure
  sd ≈ 0.01 °C, comfortably enough).
